! ---------------------------------------------
! Generated by oplus version 9.0.0
! Copyright (c) 2019, Openergy development team
! http://www.openergy.fr
! https://github.com/openergy/oplus
! ---------------------------------------------

! -Generator IDFEditor 1.34
! -Option OriginalOrderTop UseSpecialFormat
! -NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
! -      Use '!' comments if they need to be retained when using the IDFEditor.
! 1ZoneUncontrolled.idf
! Basic file description:  Basic test for EnergyPlus.  Resistive Walls.  Regular (no ground contact) floor.
! Regular roof.  No Windows.
! 
! Highlights:              Very basic test to see that EnergyPlus "works".
! 
! 
! Simulation Location/Run: Denver Centennial  Golden CO USA WMO=724666, 2 design days, 1 run period,
! Run Control executes two design days (see RUN PERIOD object)
! 
! Location:                Denver, CO
! 
! Design Days:             Denver Centennial  Golden CO USA Annual Heating 99%, MaxDB=-15.5°C
! Denver Centennial  Golden CO USA Annual Cooling (DB=>MWB) 1%, MaxDB=32°C MWB=15.5°C
! 
! Run Period (Weather File): Full Annual Simulation, DENVER_STAPLETON_CO_USA_WMO_724690
! 
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
! 
! Building: Fictional 1 zone building with resistive walls.
! 
! The building is oriented due north.
! 
! Floor Area:        232.25 m2
! Number of Stories: 1
! 
! Zone Description Details:
! 
! (0,15.24,0)                 (15.24,15.24,0)
! _____________________________
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |                             |
! |_____________________________|
! 
! (0,0,0)                      (15.24,0,0)
! 
! Internal gains description:     NA
! 
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         None
! Lights:                         None
! Equipment:                      None
! Windows:                        0
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              NA (Example of non-Compact Schedules)
! Solar Distribution:             MinimalShadowing
! 
! HVAC:                           NA
! 
! Zonal Equipment:                NA
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
! 
! Results:
! Standard Reports:               Variable Dictionary, Surfaces (dxf-wireframe), Meter File
! Timestep or Hourly Variables:   Hourly and Daily
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None


Building,
    Simple One Zone (Wireframe DXF),    ! Name
    0.0,                           ! North Axis
    suburbs,                       ! Terrain
    0.04,                          ! Loads Convergence Tolerance Value
    0.004,                         ! Temperature Convergence Tolerance Value
    minimalshadowing,              ! Solar Distribution
    30,                            ! Maximum Number of Warmup Days
    6;                             ! Minimum Number of Warmup Days


BuildingSurface:Detailed,
    zn001:wall001,                 ! Name
    wall,                          ! Surface Type
    r13wall,                       ! Construction Name
    zone one,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 0 X-coordinate
    0.0,                           ! Vertex 0 Y-coordinate
    4.572,                         ! Vertex 0 Z-coordinate
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    4.572;                         ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    zn001:wall002,                 ! Name
    wall,                          ! Surface Type
    r13wall,                       ! Construction Name
    zone one,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 0 X-coordinate
    0.0,                           ! Vertex 0 Y-coordinate
    4.572,                         ! Vertex 0 Z-coordinate
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    4.572;                         ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    zn001:wall003,                 ! Name
    wall,                          ! Surface Type
    r13wall,                       ! Construction Name
    zone one,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 0 X-coordinate
    15.24,                         ! Vertex 0 Y-coordinate
    4.572,                         ! Vertex 0 Z-coordinate
    15.24,                         ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    4.572;                         ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    zn001:wall004,                 ! Name
    wall,                          ! Surface Type
    r13wall,                       ! Construction Name
    zone one,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 0 X-coordinate
    15.24,                         ! Vertex 0 Y-coordinate
    4.572,                         ! Vertex 0 Z-coordinate
    0.0,                           ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    4.572;                         ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    zn001:flr001,                  ! Name
    floor,                         ! Surface Type
    floor,                         ! Construction Name
    zone one,                      ! Zone Name
    adiabatic,                     ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    1.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 0 X-coordinate
    0.0,                           ! Vertex 0 Y-coordinate
    0.0,                           ! Vertex 0 Z-coordinate
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.0;                           ! Vertex 3 Z-coordinate


BuildingSurface:Detailed,
    zn001:roof001,                 ! Name
    roof,                          ! Surface Type
    roof31,                        ! Construction Name
    zone one,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 0 X-coordinate
    15.24,                         ! Vertex 0 Y-coordinate
    4.572,                         ! Vertex 0 Z-coordinate
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    4.572,                         ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    4.572;                         ! Vertex 3 Z-coordinate


Construction,
    r13wall,                       ! Name
    r13layer;                      ! Outside Layer


Construction,
    floor,                         ! Name
    c5 - 4 in hw concrete;         ! Outside Layer


Construction,
    roof31,                        ! Name
    r31layer;                      ! Outside Layer


Exterior:Lights,
    extlights,                     ! Name
    alwayson,                      ! Schedule Name
    5250.0,                        ! Design Level
    astronomicalclock,             ! Control Option
    Grounds Lights;                ! End-Use Subcategory


GlobalGeometryRules,
    upperleftcorner,               ! Starting Vertex Position
    counterclockwise,              ! Vertex Entry Direction
    world;                         ! Coordinate System


HeatBalanceAlgorithm,
    conductiontransferfunction;    ! Algorithm


Material,
    c5 - 4 in hw concrete,         ! Name
    mediumrough,                   ! Roughness
    0.1014984,                     ! Thickness
    1.729577,                      ! Conductivity
    2242.585,                      ! Density
    836.8,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.65,                          ! Solar Absorptance
    0.65;                          ! Visible Absorptance


Material:NoMass,
    r13layer,                      ! Name
    rough,                         ! Roughness
    2.290965,                      ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.75,                          ! Solar Absorptance
    0.75;                          ! Visible Absorptance


Material:NoMass,
    r31layer,                      ! Name
    rough,                         ! Roughness
    5.456,                         ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.75,                          ! Solar Absorptance
    0.75;                          ! Visible Absorptance


OtherEquipment,
    test 352a,                     ! Name
    zone one,                      ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    352.0,                         ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


OtherEquipment,
    test 352 minus,                ! Name
    zone one,                      ! Zone or ZoneList Name
    alwayson,                      ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    -352.0,                        ! Design Level
    ,                              ! Power per Zone Floor Area
    ,                              ! Power per Person
    0.0,                           ! Fraction Latent
    0.0,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


Output:Constructions,
    constructions;                 ! Details Type 1


Output:Meter:MeterFileOnly,
    exteriorlights:electricity,    ! Name
    hourly;                        ! Reporting Frequency


Output:Meter:MeterFileOnly,
    energytransfer:building,       ! Name
    hourly;                        ! Reporting Frequency


Output:Meter:MeterFileOnly,
    energytransfer:facility,       ! Name
    hourly;                        ! Reporting Frequency


Output:Surfaces:Drawing,
    dxf:wireframe;                 ! Report Type


Output:Table:SummaryReports,
    allsummary;                    ! Report 0 Name


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Daylight Saving Time Status,    ! Variable Name
    daily;                         ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Day Type Index,           ! Variable Name
    daily;                         ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone Mean Air Temperature,     ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone Total Internal Latent Gain Energy,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone Mean Radiant Temperature, ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone Air Heat Balance Surface Convection Rate,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone Air Heat Balance Air Energy Storage Rate,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Surface Inside Face Temperature,    ! Variable Name
    daily;                         ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Surface Outside Face Temperature,    ! Variable Name
    daily;                         ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Surface Inside Face Convection Heat Transfer Coefficient,    ! Variable Name
    daily;                         ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Surface Outside Face Convection Heat Transfer Coefficient,    ! Variable Name
    daily;                         ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Other Equipment Total Heating Energy,    ! Variable Name
    monthly;                       ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Zone Other Equipment Total Heating Energy,    ! Variable Name
    monthly;                       ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    hourly;                        ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    daily;                         ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    monthly;                       ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    runperiod;                     ! Reporting Frequency


Output:VariableDictionary,
    idf;                           ! Key Field


OutputControl:Table:Style,
    all;                           ! Column Separator


RunPeriod,
    ,                              ! Name
    1,                             ! Begin Month
    1,                             ! Begin Day of Month
    1,                             ! End Month
    1,                             ! End Day of Month
    tuesday,                       ! Day of Week for Start Day
    yes,                           ! Use Weather File Holidays and Special Days
    yes,                           ! Use Weather File Daylight Saving Period
    no,                            ! Apply Weekend Holiday Rule
    yes,                           ! Use Weather File Rain Indicators
    yes;                           ! Use Weather File Snow Indicators


Schedule:Constant,
    alwayson,                      ! Name
    on/off,                        ! Schedule Type Limits Name
    1.0;                           ! Hourly Value


ScheduleTypeLimits,
    fraction,                      ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    continuous;                    ! Numeric Type


ScheduleTypeLimits,
    on/off,                        ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


SimulationControl,
    yes,                           ! Do Zone Sizing Calculation
    yes,                           ! Do System Sizing Calculation
    yes,                           ! Do Plant Sizing Calculation
    no,                            ! Run Simulation for Sizing Periods
    yes;                           ! Run Simulation for Weather File Run Periods


Site:Location,
    denver centennial golden n_co_usa design_conditions,    ! Name
    39.74,                         ! Latitude
    -105.18,                       ! Longitude
    -7.0,                          ! Time Zone
    1829.0;                        ! Elevation


SizingPeriod:DesignDay,
    denver centennial golden n ann htg 99% condns db,    ! Name
    12,                            ! Month
    21,                            ! Day of Month
    winterdesignday,               ! Day Type
    -15.5,                         ! Maximum Dry-Bulb Temperature
    0.0,                           ! Daily Dry-Bulb Temperature Range
    ,                              ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    -15.5,                         ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    81198.0,                       ! Barometric Pressure
    3.0,                           ! Wind Speed
    340.0,                         ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    ,                              ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                              ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.0;                           ! Sky Clearness


SizingPeriod:DesignDay,
    denver centennial golden n ann clg 1% condns db=>mwb,    ! Name
    7,                             ! Month
    21,                            ! Day of Month
    summerdesignday,               ! Day Type
    32.0,                          ! Maximum Dry-Bulb Temperature
    15.2,                          ! Daily Dry-Bulb Temperature Range
    ,                              ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    15.5,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    81198.0,                       ! Barometric Pressure
    4.9,                           ! Wind Speed
    0.0,                           ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    ,                              ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                              ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    1.0;                           ! Sky Clearness


SurfaceConvectionAlgorithm:Inside,
    tarp;                          ! Algorithm


SurfaceConvectionAlgorithm:Outside,
    doe-2;                         ! Algorithm


Timestep,
    4;                             ! Number of Timesteps per Hour


Version,
    8.5;                           ! Version Identifier


Zone,
    zone one,                      ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate;                 ! Volume
